{
  "meta": {
    "phase": "3b",
    "generated_from": "neep_points_selected.json",
    "temp_grid_C": {
      "min": -30.0,
      "max": 15.0,
      "step": 0.5
    },
    "modelling": {
      "operation": "max compressor speed",
      "capacity_units": "fraction of rated capacity @47F (per-model curves also give absolute kW)",
      "defrost_derate": 0.93,
      "defrost_band_C": [
        -7.0,
        4.0
      ],
      "defrost_ramp_C": 1.0,
      "defrost_inclusive_ratings": false,
      "cop_floor_drop": 0.3,
      "cold_extrapolation": "linear capacity below coldest point; COP floored; zero output below min-op temp",
      "cross_check_tolerance": 0.1
    },
    "sources": {
      "ashp_backbone": "NEEP ccASHP HP Report, AHRI-certified max-speed heating points 47/17/5F + LCT",
      "mitsubishi_submittal": "Mitsubishi Electric Submittal SB_PVA-A36AA7_PUZ-HA36NKA_202401, p.2",
      "gshp": [
        "WaterFurnace 7 Series 700A11 Spec Catalog SC2700AN, '036 - 100% Full Load' p.34 (11.5 gpm / 1500 cfm)",
        "WaterFurnace 5 Series 500A11 Spec Catalog SC2500AN, 'ND038 High Speed' p.62 (9.0 gpm / 1250 cfm); ISO 13256-1 p.6"
      ]
    },
    "cross_check_flags": [
      "Trane_-_Mitsubishi_Electric__PUZ-HA36NKA: submittal -15.0C COP 2.17 vs curve 1.92 (-12%)"
    ]
  },
  "models": {
    "Trane_-_Mitsubishi_Electric__PUZ-HA36NKA": {
      "tier": 1,
      "brand": "Trane / Mitsubishi Electric",
      "brand_owner": "Mitsubishi Electric US Inc.",
      "outdoor_model": "PUZ-HA36NKA",
      "label": "Mitsubishi P-series PUZ-HA36NKA (hyper-heat)",
      "refrigerant": "R-410A",
      "n_neep_combos": 4,
      "rated_cap_47_kW": 11.723,
      "min_op_temp_C": -25.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 11.7228,
          "COP": 3.455,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 11.1367,
          "COP": 2.195,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 11.1367,
          "COP": 1.92,
          "src": "NEEP 5m"
        },
        {
          "T_C": -25.0,
          "cap_kW": 8.9094,
          "COP": 1.45,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.455,
          "curve_COP": 3.455,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.195,
          "curve_COP": 2.199,
          "dev": 0.002
        },
        {
          "T": "5F",
          "ref_COP": 1.92,
          "curve_COP": 1.92,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": {
        "doc": "Mitsubishi Electric Submittal SB_PVA-A36AA7_PUZ-HA36NKA_202401, p.2",
        "points": [
          {
            "T_C": -8.33,
            "submittal_COP": 2.27,
            "curve_COP": 2.199,
            "dev": -0.031
          },
          {
            "T_C": -15.0,
            "submittal_COP": 2.17,
            "curve_COP": 1.92,
            "dev": -0.115
          },
          {
            "T_C": -25.0,
            "submittal_COP": 1.5,
            "curve_COP": 1.45,
            "dev": -0.033
          }
        ]
      },
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          8.9094,
          9.0208,
          9.1321,
          9.2435,
          9.3549,
          9.4662,
          9.5776,
          9.689,
          9.8003,
          9.9117,
          10.023,
          10.1344,
          10.2458,
          10.3571,
          10.4685,
          10.5799,
          10.6912,
          10.8026,
          10.914,
          11.0253,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1367,
          11.1483,
          11.1659,
          11.1835,
          11.2011,
          11.2187,
          11.2363,
          11.2538,
          11.2714,
          11.289,
          11.3066,
          11.3242,
          11.3418,
          11.3594,
          11.377,
          11.3946,
          11.4122,
          11.4297,
          11.4473,
          11.4649,
          11.4825,
          11.5001,
          11.5177,
          11.5353,
          11.5529,
          11.5705,
          11.5881,
          11.6057,
          11.6232,
          11.6408,
          11.6584,
          11.676,
          11.6936,
          11.7112,
          11.7288,
          11.7464,
          11.764,
          11.7816,
          11.7991,
          11.8167,
          11.8343,
          11.8519,
          11.8695,
          11.8871,
          11.9047,
          11.9223,
          11.9399,
          11.9575
        ],
        "cap_frac_of_rated47": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.76,
          0.7695,
          0.779,
          0.7885,
          0.798,
          0.8075,
          0.817,
          0.8265,
          0.836,
          0.8455,
          0.855,
          0.8645,
          0.874,
          0.8835,
          0.893,
          0.9025,
          0.912,
          0.9215,
          0.931,
          0.9405,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.95,
          0.951,
          0.9525,
          0.954,
          0.9555,
          0.957,
          0.9585,
          0.96,
          0.9615,
          0.963,
          0.9645,
          0.966,
          0.9675,
          0.969,
          0.9705,
          0.972,
          0.9735,
          0.975,
          0.9765,
          0.978,
          0.9795,
          0.981,
          0.9825,
          0.984,
          0.9855,
          0.987,
          0.9885,
          0.99,
          0.9915,
          0.993,
          0.9945,
          0.996,
          0.9975,
          0.999,
          1.0005,
          1.002,
          1.0035,
          1.005,
          1.0065,
          1.008,
          1.0095,
          1.011,
          1.0125,
          1.014,
          1.0155,
          1.017,
          1.0185,
          1.02
        ],
        "COP": [
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          1.45,
          1.4735,
          1.497,
          1.5205,
          1.544,
          1.5675,
          1.591,
          1.6145,
          1.638,
          1.6615,
          1.685,
          1.7085,
          1.732,
          1.7555,
          1.779,
          1.8025,
          1.826,
          1.8495,
          1.873,
          1.8965,
          1.92,
          1.9406,
          1.9612,
          1.9818,
          2.0025,
          2.0231,
          2.0437,
          2.0643,
          2.0849,
          2.1055,
          2.1261,
          2.1468,
          2.1674,
          2.188,
          2.22,
          2.2578,
          2.2956,
          2.2517,
          2.2052,
          2.2404,
          2.2756,
          2.3107,
          2.3459,
          2.3811,
          2.4162,
          2.4514,
          2.4866,
          2.5217,
          2.5569,
          2.5921,
          2.6273,
          2.6624,
          2.6976,
          2.7328,
          2.7679,
          2.8031,
          2.8383,
          2.9816,
          3.1275,
          3.1653,
          3.2032,
          3.241,
          3.2788,
          3.3166,
          3.3544,
          3.3922,
          3.43,
          3.4679,
          3.5057,
          3.5435,
          3.5813,
          3.6191,
          3.6569,
          3.6947,
          3.7326,
          3.7704,
          3.8082,
          3.846,
          3.8838,
          3.9216,
          3.9595
        ]
      }
    },
    "LENNOX__SL22KLV-036-230A**": {
      "tier": 1,
      "brand": "LENNOX",
      "brand_owner": "Lennox Industries, Inc.",
      "outdoor_model": "SL22KLV-036-230A**",
      "label": "Lennox SL22KLV-036",
      "refrigerant": "R-454B",
      "n_neep_combos": 32,
      "rated_cap_47_kW": 9.202,
      "min_op_temp_C": -28.9,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 9.2024,
          "COP": 3.33,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 8.6749,
          "COP": 2.41,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 8.7921,
          "COP": 2.08,
          "src": "NEEP 5m"
        },
        {
          "T_C": -28.9,
          "cap_kW": 4.9382,
          "COP": 1.39,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.33,
          "curve_COP": 3.33,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.41,
          "curve_COP": 2.411,
          "dev": 0.0
        },
        {
          "T": "5F",
          "ref_COP": 2.08,
          "curve_COP": 2.08,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          0.0,
          0.0,
          0.0,
          5.0491,
          5.1877,
          5.3264,
          5.465,
          5.6036,
          5.7423,
          5.8809,
          6.0195,
          6.1581,
          6.2968,
          6.4354,
          6.574,
          6.7127,
          6.8513,
          6.9899,
          7.1285,
          7.2672,
          7.4058,
          7.5444,
          7.6831,
          7.8217,
          7.9603,
          8.099,
          8.2376,
          8.3762,
          8.5148,
          8.6535,
          8.7921,
          8.7833,
          8.7745,
          8.7657,
          8.757,
          8.7482,
          8.7394,
          8.7306,
          8.7218,
          8.713,
          8.7042,
          8.6955,
          8.6867,
          8.6779,
          8.6853,
          8.7012,
          8.717,
          8.7328,
          8.7487,
          8.7645,
          8.7803,
          8.7962,
          8.812,
          8.8278,
          8.8437,
          8.8595,
          8.8753,
          8.8912,
          8.907,
          8.9228,
          8.9386,
          8.9545,
          8.9703,
          8.9861,
          9.002,
          9.0178,
          9.0336,
          9.0495,
          9.0653,
          9.0811,
          9.097,
          9.1128,
          9.1286,
          9.1445,
          9.1603,
          9.1761,
          9.192,
          9.2078,
          9.2236,
          9.2394,
          9.2553,
          9.2711,
          9.2869,
          9.3028,
          9.3186,
          9.3344,
          9.3503,
          9.3661,
          9.3819,
          9.3978,
          9.4136
        ],
        "cap_frac_of_rated47": [
          0.0,
          0.0,
          0.0,
          0.5487,
          0.5637,
          0.5788,
          0.5939,
          0.6089,
          0.624,
          0.6391,
          0.6541,
          0.6692,
          0.6843,
          0.6993,
          0.7144,
          0.7294,
          0.7445,
          0.7596,
          0.7746,
          0.7897,
          0.8048,
          0.8198,
          0.8349,
          0.85,
          0.865,
          0.8801,
          0.8952,
          0.9102,
          0.9253,
          0.9403,
          0.9554,
          0.9545,
          0.9535,
          0.9525,
          0.9516,
          0.9506,
          0.9497,
          0.9487,
          0.9478,
          0.9468,
          0.9459,
          0.9449,
          0.944,
          0.943,
          0.9438,
          0.9455,
          0.9473,
          0.949,
          0.9507,
          0.9524,
          0.9541,
          0.9559,
          0.9576,
          0.9593,
          0.961,
          0.9627,
          0.9645,
          0.9662,
          0.9679,
          0.9696,
          0.9713,
          0.9731,
          0.9748,
          0.9765,
          0.9782,
          0.9799,
          0.9817,
          0.9834,
          0.9851,
          0.9868,
          0.9885,
          0.9903,
          0.992,
          0.9937,
          0.9954,
          0.9971,
          0.9989,
          1.0006,
          1.0023,
          1.004,
          1.0057,
          1.0075,
          1.0092,
          1.0109,
          1.0126,
          1.0143,
          1.0161,
          1.0178,
          1.0195,
          1.0212,
          1.0229
        ],
        "COP": [
          null,
          null,
          null,
          1.4099,
          1.4347,
          1.4595,
          1.4843,
          1.5091,
          1.534,
          1.5588,
          1.5836,
          1.6084,
          1.6332,
          1.6581,
          1.6829,
          1.7077,
          1.7325,
          1.7573,
          1.7822,
          1.807,
          1.8318,
          1.8566,
          1.8814,
          1.9063,
          1.9311,
          1.9559,
          1.9807,
          2.0055,
          2.0304,
          2.0552,
          2.08,
          2.1047,
          2.1295,
          2.1542,
          2.179,
          2.2037,
          2.2284,
          2.2532,
          2.2779,
          2.3026,
          2.3274,
          2.3521,
          2.3769,
          2.4016,
          2.4282,
          2.4558,
          2.4834,
          2.4232,
          2.361,
          2.3866,
          2.4123,
          2.438,
          2.4637,
          2.4894,
          2.515,
          2.5407,
          2.5664,
          2.5921,
          2.6177,
          2.6434,
          2.6691,
          2.6948,
          2.7205,
          2.7461,
          2.7718,
          2.7975,
          2.8232,
          2.9561,
          3.0909,
          3.1185,
          3.1461,
          3.1737,
          3.2013,
          3.2289,
          3.2566,
          3.2842,
          3.3118,
          3.3394,
          3.367,
          3.3946,
          3.4222,
          3.4498,
          3.4774,
          3.5051,
          3.5327,
          3.5603,
          3.5879,
          3.6155,
          3.6431,
          3.6707,
          3.6983
        ]
      }
    },
    "ARCOAIRE__D5CUHAH18AAK": {
      "tier": 1,
      "brand": "ARCOAIRE",
      "brand_owner": "Carrier Corporation",
      "outdoor_model": "D5CUHAH18AAK",
      "label": "Carrier/Midea D5F D5CUHAH18AAK",
      "refrigerant": "R-454B",
      "n_neep_combos": 8,
      "rated_cap_47_kW": 5.568,
      "min_op_temp_C": -30.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 6.7699,
          "COP": 3.295,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 6.2424,
          "COP": 2.385,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 5.2753,
          "COP": 2.03,
          "src": "NEEP 5m"
        },
        {
          "T_C": -30.0,
          "cap_kW": 3.3703,
          "COP": 1.42,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.295,
          "curve_COP": 3.295,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.385,
          "curve_COP": 2.385,
          "dev": 0.0
        },
        {
          "T": "5F",
          "ref_COP": 2.03,
          "curve_COP": 2.03,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          3.3703,
          3.4338,
          3.4973,
          3.5608,
          3.6243,
          3.6878,
          3.7513,
          3.8148,
          3.8783,
          3.9418,
          4.0053,
          4.0688,
          4.1323,
          4.1958,
          4.2593,
          4.3228,
          4.3863,
          4.4498,
          4.5133,
          4.5768,
          4.6403,
          4.7038,
          4.7673,
          4.8308,
          4.8943,
          4.9578,
          5.0213,
          5.0848,
          5.1483,
          5.2118,
          5.2753,
          5.3478,
          5.4203,
          5.4928,
          5.5653,
          5.6378,
          5.7103,
          5.7828,
          5.8553,
          5.9278,
          6.0003,
          6.0728,
          6.1453,
          6.2178,
          6.2528,
          6.2687,
          6.2845,
          6.3003,
          6.3162,
          6.332,
          6.3478,
          6.3637,
          6.3795,
          6.3953,
          6.4112,
          6.427,
          6.4428,
          6.4587,
          6.4745,
          6.4903,
          6.5061,
          6.522,
          6.5378,
          6.5536,
          6.5695,
          6.5853,
          6.6011,
          6.617,
          6.6328,
          6.6486,
          6.6645,
          6.6803,
          6.6961,
          6.712,
          6.7278,
          6.7436,
          6.7595,
          6.7753,
          6.7911,
          6.8069,
          6.8228,
          6.8386,
          6.8544,
          6.8703,
          6.8861,
          6.9019,
          6.9178,
          6.9336,
          6.9494,
          6.9653,
          6.9811
        ],
        "cap_frac_of_rated47": [
          0.6053,
          0.6167,
          0.6281,
          0.6395,
          0.6509,
          0.6623,
          0.6737,
          0.6851,
          0.6965,
          0.7079,
          0.7193,
          0.7307,
          0.7421,
          0.7535,
          0.7649,
          0.7763,
          0.7877,
          0.7991,
          0.8105,
          0.8219,
          0.8333,
          0.8447,
          0.8561,
          0.8675,
          0.8789,
          0.8903,
          0.9017,
          0.9132,
          0.9246,
          0.936,
          0.9474,
          0.9604,
          0.9734,
          0.9864,
          0.9994,
          1.0125,
          1.0255,
          1.0385,
          1.0515,
          1.0645,
          1.0776,
          1.0906,
          1.1036,
          1.1166,
          1.1229,
          1.1258,
          1.1286,
          1.1314,
          1.1343,
          1.1371,
          1.14,
          1.1428,
          1.1457,
          1.1485,
          1.1513,
          1.1542,
          1.157,
          1.1599,
          1.1627,
          1.1656,
          1.1684,
          1.1712,
          1.1741,
          1.1769,
          1.1798,
          1.1826,
          1.1855,
          1.1883,
          1.1912,
          1.194,
          1.1968,
          1.1997,
          1.2025,
          1.2054,
          1.2082,
          1.2111,
          1.2139,
          1.2167,
          1.2196,
          1.2224,
          1.2253,
          1.2281,
          1.231,
          1.2338,
          1.2366,
          1.2395,
          1.2423,
          1.2452,
          1.248,
          1.2509,
          1.2537
        ],
        "COP": [
          1.42,
          1.4403,
          1.4607,
          1.481,
          1.5013,
          1.5217,
          1.542,
          1.5623,
          1.5827,
          1.603,
          1.6233,
          1.6437,
          1.664,
          1.6843,
          1.7047,
          1.725,
          1.7453,
          1.7657,
          1.786,
          1.8063,
          1.8267,
          1.847,
          1.8673,
          1.8877,
          1.908,
          1.9283,
          1.9487,
          1.969,
          1.9893,
          2.0097,
          2.03,
          2.0566,
          2.0832,
          2.1098,
          2.1364,
          2.1631,
          2.1897,
          2.2163,
          2.2429,
          2.2695,
          2.2961,
          2.3227,
          2.3493,
          2.376,
          2.403,
          2.4303,
          2.4576,
          2.398,
          2.3364,
          2.3618,
          2.3872,
          2.4126,
          2.438,
          2.4634,
          2.4888,
          2.5142,
          2.5396,
          2.565,
          2.5904,
          2.6158,
          2.6412,
          2.6666,
          2.692,
          2.7174,
          2.7428,
          2.7682,
          2.7936,
          2.9251,
          3.0585,
          3.0858,
          3.1131,
          3.1404,
          3.1677,
          3.195,
          3.2224,
          3.2497,
          3.277,
          3.3043,
          3.3316,
          3.3589,
          3.3862,
          3.4135,
          3.4408,
          3.4682,
          3.4955,
          3.5228,
          3.5501,
          3.5774,
          3.6047,
          3.632,
          3.6593
        ]
      }
    },
    "AIRQUEST__D5CURAH24AAK": {
      "tier": 2,
      "brand": "AIRQUEST",
      "brand_owner": "Carrier Corporation",
      "outdoor_model": "D5CURAH24AAK",
      "label": "Carrier/Midea Crossover D5CURAH24AAK",
      "refrigerant": "R-454B",
      "n_neep_combos": 277,
      "rated_cap_47_kW": 7.034,
      "min_op_temp_C": -25.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 8.0888,
          "COP": 2.92,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 7.1328,
          "COP": 2.45,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 5.6856,
          "COP": 1.92,
          "src": "NEEP 5m"
        },
        {
          "T_C": -25.0,
          "cap_kW": 4.0737,
          "COP": 1.5,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 2.92,
          "curve_COP": 2.92,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.45,
          "curve_COP": 2.444,
          "dev": -0.002
        },
        {
          "T": "5F",
          "ref_COP": 1.92,
          "curve_COP": 1.92,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          4.0737,
          4.1543,
          4.2349,
          4.3155,
          4.3961,
          4.4767,
          4.5573,
          4.6379,
          4.7185,
          4.7991,
          4.8796,
          4.9602,
          5.0408,
          5.1214,
          5.202,
          5.2826,
          5.3632,
          5.4438,
          5.5244,
          5.605,
          5.6856,
          5.7941,
          5.9026,
          6.0111,
          6.1195,
          6.228,
          6.3365,
          6.445,
          6.5535,
          6.662,
          6.7705,
          6.8789,
          6.9874,
          7.0959,
          7.1517,
          7.1804,
          7.2091,
          7.2378,
          7.2665,
          7.2952,
          7.3239,
          7.3526,
          7.3813,
          7.41,
          7.4387,
          7.4673,
          7.496,
          7.5247,
          7.5534,
          7.5821,
          7.6108,
          7.6395,
          7.6682,
          7.6969,
          7.7256,
          7.7543,
          7.7829,
          7.8116,
          7.8403,
          7.869,
          7.8977,
          7.9264,
          7.9551,
          7.9838,
          8.0125,
          8.0412,
          8.0699,
          8.0986,
          8.1272,
          8.1559,
          8.1846,
          8.2133,
          8.242,
          8.2707,
          8.2994,
          8.3281,
          8.3568,
          8.3855,
          8.4142,
          8.4429,
          8.4715
        ],
        "cap_frac_of_rated47": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.5792,
          0.5906,
          0.6021,
          0.6135,
          0.625,
          0.6365,
          0.6479,
          0.6594,
          0.6708,
          0.6823,
          0.6938,
          0.7052,
          0.7167,
          0.7281,
          0.7396,
          0.751,
          0.7625,
          0.774,
          0.7854,
          0.7969,
          0.8083,
          0.8238,
          0.8392,
          0.8546,
          0.87,
          0.8855,
          0.9009,
          0.9163,
          0.9317,
          0.9472,
          0.9626,
          0.978,
          0.9934,
          1.0088,
          1.0168,
          1.0209,
          1.0249,
          1.029,
          1.0331,
          1.0372,
          1.0413,
          1.0453,
          1.0494,
          1.0535,
          1.0576,
          1.0617,
          1.0657,
          1.0698,
          1.0739,
          1.078,
          1.082,
          1.0861,
          1.0902,
          1.0943,
          1.0984,
          1.1024,
          1.1065,
          1.1106,
          1.1147,
          1.1188,
          1.1228,
          1.1269,
          1.131,
          1.1351,
          1.1392,
          1.1432,
          1.1473,
          1.1514,
          1.1555,
          1.1596,
          1.1636,
          1.1677,
          1.1718,
          1.1759,
          1.1799,
          1.184,
          1.1881,
          1.1922,
          1.1963,
          1.2003,
          1.2044
        ],
        "COP": [
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          1.5,
          1.521,
          1.542,
          1.563,
          1.584,
          1.605,
          1.626,
          1.647,
          1.668,
          1.689,
          1.71,
          1.731,
          1.752,
          1.773,
          1.794,
          1.815,
          1.836,
          1.857,
          1.878,
          1.899,
          1.92,
          1.9597,
          1.9995,
          2.0392,
          2.0789,
          2.1187,
          2.1584,
          2.1981,
          2.2378,
          2.2776,
          2.3173,
          2.357,
          2.3968,
          2.4365,
          2.4593,
          2.4734,
          2.4875,
          2.4141,
          2.3396,
          2.3527,
          2.3659,
          2.379,
          2.3921,
          2.4052,
          2.4183,
          2.4315,
          2.4446,
          2.4577,
          2.4708,
          2.4839,
          2.4971,
          2.5102,
          2.5233,
          2.5364,
          2.5495,
          2.5626,
          2.5758,
          2.6863,
          2.7978,
          2.812,
          2.8261,
          2.8402,
          2.8543,
          2.8684,
          2.8825,
          2.8966,
          2.9107,
          2.9248,
          2.9389,
          2.953,
          2.9671,
          2.9812,
          2.9953,
          3.0094,
          3.0235,
          3.0376,
          3.0517,
          3.0659,
          3.08,
          3.0941,
          3.1082
        ]
      }
    },
    "ARCOAIRE__DLCURAH24ABK": {
      "tier": 2,
      "brand": "ARCOAIRE",
      "brand_owner": "Carrier Corporation",
      "outdoor_model": "DLCURAH24ABK",
      "label": "Carrier/Midea DLF DLCURAH24ABK",
      "refrigerant": "R-410A",
      "n_neep_combos": 4,
      "rated_cap_47_kW": 7.18,
      "min_op_temp_C": -30.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 9.0852,
          "COP": 3.095,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 7.5319,
          "COP": 2.19,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 6.2424,
          "COP": 1.93,
          "src": "NEEP 5m"
        },
        {
          "T_C": -30.0,
          "cap_kW": 4.3081,
          "COP": 1.465,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.095,
          "curve_COP": 3.095,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.19,
          "curve_COP": 2.192,
          "dev": 0.001
        },
        {
          "T": "5F",
          "ref_COP": 1.93,
          "curve_COP": 1.93,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          4.3081,
          4.3726,
          4.4371,
          4.5015,
          4.566,
          4.6305,
          4.695,
          4.7594,
          4.8239,
          4.8884,
          4.9529,
          5.0173,
          5.0818,
          5.1463,
          5.2108,
          5.2752,
          5.3397,
          5.4042,
          5.4687,
          5.5332,
          5.5976,
          5.6621,
          5.7266,
          5.7911,
          5.8555,
          5.92,
          5.9845,
          6.049,
          6.1134,
          6.1779,
          6.2424,
          6.3391,
          6.4357,
          6.5324,
          6.6291,
          6.7257,
          6.8224,
          6.919,
          7.0157,
          7.1124,
          7.209,
          7.3057,
          7.4024,
          7.499,
          7.5627,
          7.6093,
          7.6559,
          7.7025,
          7.7491,
          7.7958,
          7.8424,
          7.889,
          7.9356,
          7.9822,
          8.0288,
          8.0755,
          8.1221,
          8.1687,
          8.2153,
          8.2619,
          8.3086,
          8.3552,
          8.4018,
          8.4484,
          8.495,
          8.5416,
          8.5883,
          8.6349,
          8.6815,
          8.7281,
          8.7747,
          8.8213,
          8.868,
          8.9146,
          8.9612,
          9.0078,
          9.0544,
          9.1011,
          9.1477,
          9.1943,
          9.2409,
          9.2875,
          9.3341,
          9.3808,
          9.4274,
          9.474,
          9.5206,
          9.5672,
          9.6138,
          9.6605,
          9.7071
        ],
        "cap_frac_of_rated47": [
          0.6,
          0.609,
          0.618,
          0.6269,
          0.6359,
          0.6449,
          0.6539,
          0.6629,
          0.6718,
          0.6808,
          0.6898,
          0.6988,
          0.7078,
          0.7167,
          0.7257,
          0.7347,
          0.7437,
          0.7527,
          0.7616,
          0.7706,
          0.7796,
          0.7886,
          0.7976,
          0.8065,
          0.8155,
          0.8245,
          0.8335,
          0.8425,
          0.8514,
          0.8604,
          0.8694,
          0.8829,
          0.8963,
          0.9098,
          0.9232,
          0.9367,
          0.9502,
          0.9636,
          0.9771,
          0.9906,
          1.004,
          1.0175,
          1.0309,
          1.0444,
          1.0533,
          1.0598,
          1.0663,
          1.0727,
          1.0792,
          1.0857,
          1.0922,
          1.0987,
          1.1052,
          1.1117,
          1.1182,
          1.1247,
          1.1312,
          1.1377,
          1.1442,
          1.1507,
          1.1571,
          1.1636,
          1.1701,
          1.1766,
          1.1831,
          1.1896,
          1.1961,
          1.2026,
          1.2091,
          1.2156,
          1.2221,
          1.2286,
          1.2351,
          1.2416,
          1.248,
          1.2545,
          1.261,
          1.2675,
          1.274,
          1.2805,
          1.287,
          1.2935,
          1.3,
          1.3065,
          1.313,
          1.3195,
          1.326,
          1.3324,
          1.3389,
          1.3454,
          1.3519
        ],
        "COP": [
          1.465,
          1.4805,
          1.496,
          1.5115,
          1.527,
          1.5425,
          1.558,
          1.5735,
          1.589,
          1.6045,
          1.62,
          1.6355,
          1.651,
          1.6665,
          1.682,
          1.6975,
          1.713,
          1.7285,
          1.744,
          1.7595,
          1.775,
          1.7905,
          1.806,
          1.8215,
          1.837,
          1.8525,
          1.868,
          1.8835,
          1.899,
          1.9145,
          1.93,
          1.9495,
          1.969,
          1.9885,
          2.008,
          2.0275,
          2.0469,
          2.0664,
          2.0859,
          2.1054,
          2.1249,
          2.1444,
          2.1639,
          2.1834,
          2.2079,
          2.2351,
          2.2622,
          2.2093,
          2.1544,
          2.1797,
          2.2049,
          2.2302,
          2.2554,
          2.2807,
          2.306,
          2.3312,
          2.3565,
          2.3817,
          2.407,
          2.4323,
          2.4575,
          2.4828,
          2.508,
          2.5333,
          2.5586,
          2.5838,
          2.6091,
          2.7335,
          2.8598,
          2.8869,
          2.9141,
          2.9413,
          2.9684,
          2.9956,
          3.0228,
          3.0499,
          3.0771,
          3.1042,
          3.1314,
          3.1586,
          3.1857,
          3.2129,
          3.24,
          3.2672,
          3.2944,
          3.3215,
          3.3487,
          3.3758,
          3.403,
          3.4302,
          3.4573
        ]
      }
    },
    "SAMSUNG__AM048FCMDCG": {
      "tier": 2,
      "brand": "SAMSUNG",
      "brand_owner": "Samsung Electronics Co., Ltd.",
      "outdoor_model": "AM048FCMDCG",
      "label": "Samsung DVM S Mini AM048FCMDCG",
      "refrigerant": "R-32",
      "n_neep_combos": 3,
      "rated_cap_47_kW": 15.826,
      "min_op_temp_C": -25.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 17.555,
          "COP": 3.62,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 15.8258,
          "COP": 2.06,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 12.7398,
          "COP": 1.98,
          "src": "NEEP 5m"
        },
        {
          "T_C": -25.0,
          "cap_kW": 8.8258,
          "COP": 1.58,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.62,
          "curve_COP": 3.62,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.06,
          "curve_COP": 2.069,
          "dev": 0.004
        },
        {
          "T": "5F",
          "ref_COP": 1.98,
          "curve_COP": 1.98,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          8.8258,
          9.0215,
          9.2172,
          9.4129,
          9.6086,
          9.8043,
          10.0,
          10.1957,
          10.3914,
          10.5871,
          10.7828,
          10.9785,
          11.1742,
          11.3699,
          11.5656,
          11.7613,
          11.957,
          12.1527,
          12.3484,
          12.5441,
          12.7398,
          12.9711,
          13.2025,
          13.4338,
          13.6651,
          13.8965,
          14.1278,
          14.3591,
          14.5905,
          14.8218,
          15.0531,
          15.2845,
          15.5158,
          15.7471,
          15.8601,
          15.9119,
          15.9638,
          16.0157,
          16.0676,
          16.1195,
          16.1714,
          16.2233,
          16.2752,
          16.3271,
          16.379,
          16.4309,
          16.4828,
          16.5347,
          16.5866,
          16.6385,
          16.6904,
          16.7423,
          16.7942,
          16.8461,
          16.898,
          16.9499,
          17.0018,
          17.0537,
          17.1056,
          17.1575,
          17.2094,
          17.2613,
          17.3132,
          17.3651,
          17.417,
          17.4689,
          17.5207,
          17.5726,
          17.6245,
          17.6764,
          17.7283,
          17.7802,
          17.8321,
          17.884,
          17.9359,
          17.9878,
          18.0397,
          18.0916,
          18.1435,
          18.1954,
          18.2473
        ],
        "cap_frac_of_rated47": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.5577,
          0.5701,
          0.5824,
          0.5948,
          0.6071,
          0.6195,
          0.6319,
          0.6442,
          0.6566,
          0.669,
          0.6813,
          0.6937,
          0.7061,
          0.7184,
          0.7308,
          0.7432,
          0.7555,
          0.7679,
          0.7803,
          0.7926,
          0.805,
          0.8196,
          0.8342,
          0.8489,
          0.8635,
          0.8781,
          0.8927,
          0.9073,
          0.9219,
          0.9366,
          0.9512,
          0.9658,
          0.9804,
          0.995,
          1.0022,
          1.0054,
          1.0087,
          1.012,
          1.0153,
          1.0186,
          1.0218,
          1.0251,
          1.0284,
          1.0317,
          1.035,
          1.0382,
          1.0415,
          1.0448,
          1.0481,
          1.0514,
          1.0546,
          1.0579,
          1.0612,
          1.0645,
          1.0677,
          1.071,
          1.0743,
          1.0776,
          1.0809,
          1.0841,
          1.0874,
          1.0907,
          1.094,
          1.0973,
          1.1005,
          1.1038,
          1.1071,
          1.1104,
          1.1137,
          1.1169,
          1.1202,
          1.1235,
          1.1268,
          1.1301,
          1.1333,
          1.1366,
          1.1399,
          1.1432,
          1.1465,
          1.1497,
          1.153
        ],
        "COP": [
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          1.58,
          1.6,
          1.62,
          1.64,
          1.66,
          1.68,
          1.7,
          1.72,
          1.74,
          1.76,
          1.78,
          1.8,
          1.82,
          1.84,
          1.86,
          1.88,
          1.9,
          1.92,
          1.94,
          1.96,
          1.98,
          1.986,
          1.992,
          1.998,
          2.004,
          2.01,
          2.016,
          2.022,
          2.028,
          2.034,
          2.04,
          2.046,
          2.052,
          2.058,
          2.0909,
          2.1377,
          2.1845,
          2.1533,
          2.1187,
          2.1622,
          2.2058,
          2.2493,
          2.2929,
          2.3364,
          2.38,
          2.4235,
          2.467,
          2.5106,
          2.5541,
          2.5977,
          2.6412,
          2.6847,
          2.7283,
          2.7718,
          2.8154,
          2.8589,
          2.9024,
          3.0569,
          3.2145,
          3.2614,
          3.3082,
          3.355,
          3.4018,
          3.4486,
          3.4955,
          3.5423,
          3.5891,
          3.6359,
          3.6827,
          3.7296,
          3.7764,
          3.8232,
          3.87,
          3.9168,
          3.9636,
          4.0105,
          4.0573,
          4.1041,
          4.1509,
          4.1977,
          4.2446
        ]
      }
    },
    "GREE__GUD36W-A-D(U)": {
      "tier": 3,
      "brand": "GREE",
      "brand_owner": "Gree Electric Appliances, Inc. of Zhuhai",
      "outdoor_model": "GUD36W/A-D(U)",
      "label": "Gree GUD36W/A-D(U) (most-installed)",
      "refrigerant": "R-410A",
      "n_neep_combos": 31,
      "rated_cap_47_kW": 7.034,
      "min_op_temp_C": -30.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 7.0337,
          "COP": 3.03,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 5.2167,
          "COP": 2.19,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 5.8614,
          "COP": 1.8,
          "src": "NEEP 5m"
        },
        {
          "T_C": -30.0,
          "cap_kW": 4.7184,
          "COP": 1.17,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.03,
          "curve_COP": 3.03,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.19,
          "curve_COP": 2.189,
          "dev": -0.0
        },
        {
          "T": "5F",
          "ref_COP": 1.8,
          "curve_COP": 1.8,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          4.7184,
          4.7565,
          4.7946,
          4.8327,
          4.8708,
          4.9089,
          4.947,
          4.9851,
          5.0232,
          5.0613,
          5.0994,
          5.1375,
          5.1756,
          5.2137,
          5.2518,
          5.2899,
          5.328,
          5.3661,
          5.4042,
          5.4423,
          5.4804,
          5.5185,
          5.5566,
          5.5947,
          5.6328,
          5.6709,
          5.709,
          5.7471,
          5.7852,
          5.8233,
          5.8614,
          5.8131,
          5.7647,
          5.7164,
          5.6681,
          5.6198,
          5.5714,
          5.5231,
          5.4748,
          5.4264,
          5.3781,
          5.3298,
          5.2815,
          5.2331,
          5.2527,
          5.3072,
          5.3618,
          5.4163,
          5.4708,
          5.5254,
          5.5799,
          5.6344,
          5.6889,
          5.7435,
          5.798,
          5.8525,
          5.9071,
          5.9616,
          6.0161,
          6.0707,
          6.1252,
          6.1797,
          6.2343,
          6.2888,
          6.3433,
          6.3979,
          6.4524,
          6.5069,
          6.5615,
          6.616,
          6.6705,
          6.725,
          6.7796,
          6.8341,
          6.8886,
          6.9432,
          6.9977,
          7.0522,
          7.1068,
          7.1613,
          7.2158,
          7.2704,
          7.3249,
          7.3794,
          7.434,
          7.4885,
          7.543,
          7.5976,
          7.6521,
          7.7066,
          7.7612
        ],
        "cap_frac_of_rated47": [
          0.6708,
          0.6762,
          0.6817,
          0.6871,
          0.6925,
          0.6979,
          0.7033,
          0.7087,
          0.7142,
          0.7196,
          0.725,
          0.7304,
          0.7358,
          0.7412,
          0.7467,
          0.7521,
          0.7575,
          0.7629,
          0.7683,
          0.7737,
          0.7792,
          0.7846,
          0.79,
          0.7954,
          0.8008,
          0.8062,
          0.8117,
          0.8171,
          0.8225,
          0.8279,
          0.8333,
          0.8265,
          0.8196,
          0.8127,
          0.8058,
          0.799,
          0.7921,
          0.7852,
          0.7784,
          0.7715,
          0.7646,
          0.7578,
          0.7509,
          0.744,
          0.7468,
          0.7545,
          0.7623,
          0.77,
          0.7778,
          0.7856,
          0.7933,
          0.8011,
          0.8088,
          0.8166,
          0.8243,
          0.8321,
          0.8398,
          0.8476,
          0.8553,
          0.8631,
          0.8708,
          0.8786,
          0.8863,
          0.8941,
          0.9018,
          0.9096,
          0.9174,
          0.9251,
          0.9329,
          0.9406,
          0.9484,
          0.9561,
          0.9639,
          0.9716,
          0.9794,
          0.9871,
          0.9949,
          1.0026,
          1.0104,
          1.0181,
          1.0259,
          1.0336,
          1.0414,
          1.0492,
          1.0569,
          1.0647,
          1.0724,
          1.0802,
          1.0879,
          1.0957,
          1.1034
        ],
        "COP": [
          1.17,
          1.191,
          1.212,
          1.233,
          1.254,
          1.275,
          1.296,
          1.317,
          1.338,
          1.359,
          1.38,
          1.401,
          1.422,
          1.443,
          1.464,
          1.485,
          1.506,
          1.527,
          1.548,
          1.569,
          1.59,
          1.611,
          1.632,
          1.653,
          1.674,
          1.695,
          1.716,
          1.737,
          1.758,
          1.779,
          1.8,
          1.8292,
          1.8585,
          1.8877,
          1.9169,
          1.9462,
          1.9754,
          2.0046,
          2.0339,
          2.0631,
          2.0924,
          2.1216,
          2.1508,
          2.1801,
          2.2066,
          2.2318,
          2.2571,
          2.2024,
          2.146,
          2.1694,
          2.1928,
          2.2163,
          2.2397,
          2.2632,
          2.2866,
          2.3101,
          2.3335,
          2.357,
          2.3804,
          2.4039,
          2.4273,
          2.4507,
          2.4742,
          2.4976,
          2.5211,
          2.5445,
          2.568,
          2.6889,
          2.8117,
          2.8369,
          2.8621,
          2.8873,
          2.9125,
          2.9377,
          2.9629,
          2.9882,
          3.0134,
          3.0386,
          3.0638,
          3.089,
          3.1142,
          3.1394,
          3.1646,
          3.1898,
          3.215,
          3.2403,
          3.2655,
          3.2907,
          3.3159,
          3.3411,
          3.3663
        ]
      }
    },
    "Mitsubishi_Electric__MUZ-GS12NAH***": {
      "tier": 3,
      "brand": "Mitsubishi Electric",
      "brand_owner": "Mitsubishi Electric US Inc.",
      "outdoor_model": "MUZ-GS12NAH***",
      "label": "Mitsubishi M-series MUZ-GS12NAH",
      "refrigerant": "R-410A",
      "n_neep_combos": 1,
      "rated_cap_47_kW": 4.22,
      "min_op_temp_C": -20.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 5.3046,
          "COP": 3.03,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 3.5169,
          "COP": 2.11,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 2.96,
          "COP": 1.84,
          "src": "NEEP 5m"
        },
        {
          "T_C": -20.0,
          "cap_kW": 2.2566,
          "COP": 1.75,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.03,
          "curve_COP": 3.03,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.11,
          "curve_COP": 2.112,
          "dev": 0.001
        },
        {
          "T": "5F",
          "ref_COP": 1.84,
          "curve_COP": 1.84,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          2.2566,
          2.3269,
          2.3973,
          2.4676,
          2.538,
          2.6083,
          2.6786,
          2.749,
          2.8193,
          2.8897,
          2.96,
          3.0017,
          3.0435,
          3.0852,
          3.127,
          3.1687,
          3.2105,
          3.2522,
          3.294,
          3.3357,
          3.3775,
          3.4192,
          3.461,
          3.5027,
          3.5523,
          3.606,
          3.6596,
          3.7133,
          3.7669,
          3.8206,
          3.8742,
          3.9279,
          3.9815,
          4.0352,
          4.0888,
          4.1425,
          4.1961,
          4.2498,
          4.3034,
          4.3571,
          4.4108,
          4.4644,
          4.5181,
          4.5717,
          4.6254,
          4.679,
          4.7327,
          4.7863,
          4.84,
          4.8936,
          4.9473,
          5.0009,
          5.0546,
          5.1082,
          5.1619,
          5.2155,
          5.2692,
          5.3228,
          5.3765,
          5.4301,
          5.4838,
          5.5375,
          5.5911,
          5.6448,
          5.6984,
          5.7521,
          5.8057,
          5.8594,
          5.913,
          5.9667,
          6.0203
        ],
        "cap_frac_of_rated47": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.5347,
          0.5514,
          0.568,
          0.5847,
          0.6014,
          0.6181,
          0.6347,
          0.6514,
          0.6681,
          0.6847,
          0.7014,
          0.7113,
          0.7212,
          0.7311,
          0.741,
          0.7508,
          0.7607,
          0.7706,
          0.7805,
          0.7904,
          0.8003,
          0.8102,
          0.8201,
          0.83,
          0.8417,
          0.8545,
          0.8672,
          0.8799,
          0.8926,
          0.9053,
          0.918,
          0.9307,
          0.9434,
          0.9562,
          0.9689,
          0.9816,
          0.9943,
          1.007,
          1.0197,
          1.0324,
          1.0452,
          1.0579,
          1.0706,
          1.0833,
          1.096,
          1.1087,
          1.1214,
          1.1341,
          1.1469,
          1.1596,
          1.1723,
          1.185,
          1.1977,
          1.2104,
          1.2231,
          1.2359,
          1.2486,
          1.2613,
          1.274,
          1.2867,
          1.2994,
          1.3121,
          1.3248,
          1.3376,
          1.3503,
          1.363,
          1.3757,
          1.3884,
          1.4011,
          1.4138,
          1.4265
        ],
        "COP": [
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          1.75,
          1.759,
          1.768,
          1.777,
          1.786,
          1.795,
          1.804,
          1.813,
          1.822,
          1.831,
          1.84,
          1.8602,
          1.8805,
          1.9007,
          1.921,
          1.9412,
          1.9614,
          1.9817,
          2.0019,
          2.0222,
          2.0424,
          2.0626,
          2.0829,
          2.1031,
          2.1282,
          2.1558,
          2.1834,
          2.1337,
          2.082,
          2.1076,
          2.1333,
          2.159,
          2.1847,
          2.2104,
          2.236,
          2.2617,
          2.2874,
          2.3131,
          2.3387,
          2.3644,
          2.3901,
          2.4158,
          2.4415,
          2.4671,
          2.4928,
          2.5185,
          2.5442,
          2.6666,
          2.7909,
          2.8185,
          2.8461,
          2.8737,
          2.9013,
          2.9289,
          2.9566,
          2.9842,
          3.0118,
          3.0394,
          3.067,
          3.0946,
          3.1222,
          3.1498,
          3.1774,
          3.2051,
          3.2327,
          3.2603,
          3.2879,
          3.3155,
          3.3431,
          3.3707,
          3.3983
        ]
      }
    },
    "MIDEA__MO1AE-H48B-2A": {
      "tier": 3,
      "brand": "MIDEA",
      "brand_owner": "Midea America Corporation",
      "outdoor_model": "MO1AE-H48B-2A",
      "label": "Carrier/Midea MO1 MO1AE-H48B-2A",
      "refrigerant": "R-454B",
      "n_neep_combos": 1,
      "rated_cap_47_kW": 14.067,
      "min_op_temp_C": -25.0,
      "has_lct": true,
      "defrost_inclusive": false,
      "neep_points": [
        {
          "T_C": 8.33,
          "cap_kW": 15.4155,
          "COP": 3.01,
          "src": "NEEP 47m"
        },
        {
          "T_C": -8.33,
          "cap_kW": 11.166,
          "COP": 2.13,
          "src": "NEEP 17m"
        },
        {
          "T_C": -15.0,
          "cap_kW": 9.8472,
          "COP": 1.85,
          "src": "NEEP 5m"
        },
        {
          "T_C": -25.0,
          "cap_kW": 6.4476,
          "COP": 1.43,
          "src": "NEEP lctm"
        }
      ],
      "neep_cross_check": [
        {
          "T": "47F",
          "ref_COP": 3.01,
          "curve_COP": 3.01,
          "dev": 0.0
        },
        {
          "T": "17F",
          "ref_COP": 2.13,
          "curve_COP": 2.131,
          "dev": 0.001
        },
        {
          "T": "5F",
          "ref_COP": 1.85,
          "curve_COP": 1.85,
          "dev": 0.0
        }
      ],
      "manufacturer_cross_check": null,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_kW": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          6.4476,
          6.6176,
          6.7876,
          6.9575,
          7.1275,
          7.2975,
          7.4675,
          7.6375,
          7.8074,
          7.9774,
          8.1474,
          8.3174,
          8.4874,
          8.6573,
          8.8273,
          8.9973,
          9.1673,
          9.3373,
          9.5072,
          9.6772,
          9.8472,
          9.9461,
          10.0449,
          10.1438,
          10.2426,
          10.3415,
          10.4404,
          10.5392,
          10.6381,
          10.7369,
          10.8358,
          10.9347,
          11.0335,
          11.1324,
          11.2502,
          11.3777,
          11.5052,
          11.6328,
          11.7603,
          11.8879,
          12.0154,
          12.1429,
          12.2705,
          12.398,
          12.5255,
          12.6531,
          12.7806,
          12.9081,
          13.0357,
          13.1632,
          13.2907,
          13.4183,
          13.5458,
          13.6734,
          13.8009,
          13.9284,
          14.056,
          14.1835,
          14.311,
          14.4386,
          14.5661,
          14.6936,
          14.8212,
          14.9487,
          15.0763,
          15.2038,
          15.3313,
          15.4589,
          15.5864,
          15.7139,
          15.8415,
          15.969,
          16.0965,
          16.2241,
          16.3516,
          16.4792,
          16.6067,
          16.7342,
          16.8618,
          16.9893,
          17.1168
        ],
        "cap_frac_of_rated47": [
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.0,
          0.4583,
          0.4704,
          0.4825,
          0.4946,
          0.5067,
          0.5188,
          0.5308,
          0.5429,
          0.555,
          0.5671,
          0.5792,
          0.5913,
          0.6033,
          0.6154,
          0.6275,
          0.6396,
          0.6517,
          0.6638,
          0.6758,
          0.6879,
          0.7,
          0.707,
          0.7141,
          0.7211,
          0.7281,
          0.7351,
          0.7422,
          0.7492,
          0.7562,
          0.7633,
          0.7703,
          0.7773,
          0.7843,
          0.7914,
          0.7997,
          0.8088,
          0.8179,
          0.8269,
          0.836,
          0.8451,
          0.8541,
          0.8632,
          0.8723,
          0.8813,
          0.8904,
          0.8995,
          0.9085,
          0.9176,
          0.9267,
          0.9357,
          0.9448,
          0.9539,
          0.9629,
          0.972,
          0.9811,
          0.9901,
          0.9992,
          1.0083,
          1.0173,
          1.0264,
          1.0355,
          1.0445,
          1.0536,
          1.0626,
          1.0717,
          1.0808,
          1.0898,
          1.0989,
          1.108,
          1.117,
          1.1261,
          1.1352,
          1.1442,
          1.1533,
          1.1624,
          1.1714,
          1.1805,
          1.1896,
          1.1986,
          1.2077,
          1.2168
        ],
        "COP": [
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          null,
          1.43,
          1.451,
          1.472,
          1.493,
          1.514,
          1.535,
          1.556,
          1.577,
          1.598,
          1.619,
          1.64,
          1.661,
          1.682,
          1.703,
          1.724,
          1.745,
          1.766,
          1.787,
          1.808,
          1.829,
          1.85,
          1.871,
          1.892,
          1.913,
          1.934,
          1.9549,
          1.9759,
          1.9969,
          2.0179,
          2.0389,
          2.0599,
          2.0809,
          2.1019,
          2.1229,
          2.1474,
          2.1738,
          2.2003,
          2.1487,
          2.0954,
          2.1199,
          2.1445,
          2.169,
          2.1936,
          2.2182,
          2.2427,
          2.2673,
          2.2919,
          2.3164,
          2.341,
          2.3655,
          2.3901,
          2.4147,
          2.4392,
          2.4638,
          2.4883,
          2.5129,
          2.5375,
          2.6585,
          2.7813,
          2.8077,
          2.8341,
          2.8605,
          2.8869,
          2.9133,
          2.9397,
          2.9662,
          2.9926,
          3.019,
          3.0454,
          3.0718,
          3.0982,
          3.1246,
          3.151,
          3.1774,
          3.2039,
          3.2303,
          3.2567,
          3.2831,
          3.3095,
          3.3359,
          3.3623
        ]
      }
    }
  },
  "tiers": {
    "1": {
      "label": "Tier 1 - cold-climate premium",
      "members": [
        "PUZ-HA36NKA",
        "SL22KLV-036-230A**",
        "D5CUHAH18AAK"
      ],
      "min_op_temp_C": -28.9,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_frac_of_rated47": [
          0.6053,
          0.6115,
          0.6115,
          0.6115,
          0.6115,
          0.6205,
          0.6338,
          0.647,
          0.6602,
          0.6735,
          0.7111,
          0.7231,
          0.7351,
          0.7471,
          0.7591,
          0.7711,
          0.7831,
          0.7951,
          0.8071,
          0.819,
          0.831,
          0.843,
          0.855,
          0.867,
          0.879,
          0.891,
          0.903,
          0.915,
          0.9269,
          0.9389,
          0.9509,
          0.9549,
          0.959,
          0.963,
          0.967,
          0.971,
          0.9751,
          0.9791,
          0.9831,
          0.9871,
          0.9911,
          0.9952,
          0.9992,
          1.0032,
          1.0059,
          1.0079,
          1.01,
          1.012,
          1.014,
          1.016,
          1.018,
          1.0201,
          1.0221,
          1.0241,
          1.0261,
          1.0281,
          1.0302,
          1.0322,
          1.0342,
          1.0362,
          1.0382,
          1.0403,
          1.0423,
          1.0443,
          1.0463,
          1.0484,
          1.0504,
          1.0524,
          1.0544,
          1.0564,
          1.0585,
          1.0605,
          1.0625,
          1.0645,
          1.0665,
          1.0686,
          1.0706,
          1.0726,
          1.0746,
          1.0767,
          1.0787,
          1.0807,
          1.0827,
          1.0847,
          1.0868,
          1.0888,
          1.0908,
          1.0928,
          1.0948,
          1.0969,
          1.0989
        ],
        "COP": [
          1.42,
          1.4403,
          1.453,
          1.453,
          1.468,
          1.4906,
          1.5132,
          1.5357,
          1.5583,
          1.5666,
          1.5666,
          1.5752,
          1.5981,
          1.621,
          1.6438,
          1.6667,
          1.6896,
          1.7125,
          1.7354,
          1.7583,
          1.7812,
          1.804,
          1.8269,
          1.8498,
          1.8727,
          1.8956,
          1.9185,
          1.9413,
          1.9642,
          1.9871,
          2.01,
          2.034,
          2.058,
          2.082,
          2.106,
          2.1299,
          2.1539,
          2.1779,
          2.2019,
          2.2259,
          2.2499,
          2.2739,
          2.2979,
          2.3218,
          2.3504,
          2.3563,
          2.3563,
          2.3563,
          2.3563,
          2.3563,
          2.3584,
          2.3871,
          2.4159,
          2.4446,
          2.4734,
          2.5021,
          2.5309,
          2.5596,
          2.5884,
          2.6171,
          2.6458,
          2.6746,
          2.7033,
          2.7321,
          2.7608,
          2.7896,
          2.8183,
          2.9542,
          3.0923,
          3.1232,
          3.1541,
          3.185,
          3.2159,
          3.2469,
          3.2778,
          3.3087,
          3.3396,
          3.3705,
          3.4014,
          3.4323,
          3.4632,
          3.4942,
          3.5251,
          3.556,
          3.5869,
          3.6178,
          3.6487,
          3.6796,
          3.7105,
          3.7415,
          3.7724
        ]
      }
    },
    "2": {
      "label": "Tier 2 - mid-market cold-climate",
      "members": [
        "D5CURAH24AAK",
        "DLCURAH24ABK",
        "AM048FCMDCG"
      ],
      "min_op_temp_C": -25.0,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_frac_of_rated47": [
          0.6,
          0.609,
          0.618,
          0.6269,
          0.6359,
          0.6449,
          0.6463,
          0.6463,
          0.6463,
          0.6463,
          0.6463,
          0.6463,
          0.6463,
          0.6463,
          0.6526,
          0.6636,
          0.6745,
          0.6854,
          0.6964,
          0.7073,
          0.7182,
          0.7292,
          0.7401,
          0.751,
          0.762,
          0.7729,
          0.7838,
          0.7948,
          0.8057,
          0.8166,
          0.8276,
          0.8421,
          0.8566,
          0.8711,
          0.8856,
          0.9001,
          0.9146,
          0.9291,
          0.9436,
          0.9581,
          0.9726,
          0.9871,
          1.0016,
          1.0161,
          1.0241,
          1.0287,
          1.0333,
          1.0379,
          1.0425,
          1.0472,
          1.0518,
          1.0564,
          1.061,
          1.0656,
          1.0702,
          1.0749,
          1.0795,
          1.0841,
          1.0887,
          1.0933,
          1.0979,
          1.1026,
          1.1072,
          1.1118,
          1.1164,
          1.121,
          1.1256,
          1.1303,
          1.1349,
          1.1395,
          1.1441,
          1.1487,
          1.1533,
          1.158,
          1.1626,
          1.1672,
          1.1718,
          1.1764,
          1.181,
          1.1857,
          1.1903,
          1.1949,
          1.1995,
          1.2041,
          1.2087,
          1.2134,
          1.218,
          1.2226,
          1.2272,
          1.2318,
          1.2365
        ],
        "COP": [
          1.465,
          1.4805,
          1.496,
          1.5115,
          1.527,
          1.5425,
          1.558,
          1.5735,
          1.5864,
          1.5864,
          1.5864,
          1.5864,
          1.6043,
          1.6232,
          1.642,
          1.6608,
          1.6797,
          1.6985,
          1.7173,
          1.7362,
          1.755,
          1.7738,
          1.7927,
          1.8115,
          1.8303,
          1.8492,
          1.868,
          1.8868,
          1.9057,
          1.9245,
          1.9433,
          1.9651,
          1.9868,
          2.0086,
          2.0303,
          2.052,
          2.0738,
          2.0955,
          2.1172,
          2.139,
          2.1607,
          2.1825,
          2.2042,
          2.2259,
          2.2527,
          2.2576,
          2.2576,
          2.2576,
          2.2576,
          2.2576,
          2.2589,
          2.2862,
          2.3135,
          2.3408,
          2.3681,
          2.3954,
          2.4227,
          2.45,
          2.4773,
          2.5046,
          2.5319,
          2.5592,
          2.5865,
          2.6138,
          2.6412,
          2.6685,
          2.6958,
          2.8256,
          2.9574,
          2.9868,
          3.0161,
          3.0455,
          3.0748,
          3.1042,
          3.1336,
          3.1629,
          3.1923,
          3.2216,
          3.251,
          3.2804,
          3.3097,
          3.3391,
          3.3685,
          3.3978,
          3.4272,
          3.4565,
          3.4859,
          3.5153,
          3.5446,
          3.574,
          3.6034
        ]
      }
    },
    "3": {
      "label": "Tier 3 - baseline",
      "members": [
        "GUD36W/A-D(U)",
        "MUZ-GS12NAH***",
        "MO1AE-H48B-2A"
      ],
      "min_op_temp_C": -25.0,
      "curve": {
        "T_C": [
          -30.0,
          -29.5,
          -29.0,
          -28.5,
          -28.0,
          -27.5,
          -27.0,
          -26.5,
          -26.0,
          -25.5,
          -25.0,
          -24.5,
          -24.0,
          -23.5,
          -23.0,
          -22.5,
          -22.0,
          -21.5,
          -21.0,
          -20.5,
          -20.0,
          -19.5,
          -19.0,
          -18.5,
          -18.0,
          -17.5,
          -17.0,
          -16.5,
          -16.0,
          -15.5,
          -15.0,
          -14.5,
          -14.0,
          -13.5,
          -13.0,
          -12.5,
          -12.0,
          -11.5,
          -11.0,
          -10.5,
          -10.0,
          -9.5,
          -9.0,
          -8.5,
          -8.0,
          -7.5,
          -7.0,
          -6.5,
          -6.0,
          -5.5,
          -5.0,
          -4.5,
          -4.0,
          -3.5,
          -3.0,
          -2.5,
          -2.0,
          -1.5,
          -1.0,
          -0.5,
          0.0,
          0.5,
          1.0,
          1.5,
          2.0,
          2.5,
          3.0,
          3.5,
          4.0,
          4.5,
          5.0,
          5.5,
          6.0,
          6.5,
          7.0,
          7.5,
          8.0,
          8.5,
          9.0,
          9.5,
          10.0,
          10.5,
          11.0,
          11.5,
          12.0,
          12.5,
          13.0,
          13.5,
          14.0,
          14.5,
          15.0
        ],
        "cap_frac_of_rated47": [
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6604,
          0.6652,
          0.6766,
          0.688,
          0.6994,
          0.7107,
          0.7221,
          0.7335,
          0.7449,
          0.7483,
          0.7516,
          0.755,
          0.7583,
          0.7617,
          0.765,
          0.7684,
          0.7717,
          0.7751,
          0.7784,
          0.7818,
          0.7851,
          0.7885,
          0.7961,
          0.8059,
          0.8158,
          0.8256,
          0.8355,
          0.8453,
          0.8552,
          0.865,
          0.8748,
          0.8847,
          0.8945,
          0.9044,
          0.9142,
          0.9241,
          0.9339,
          0.9437,
          0.9536,
          0.9634,
          0.9733,
          0.9831,
          0.993,
          1.0028,
          1.0127,
          1.0225,
          1.0323,
          1.0422,
          1.052,
          1.0619,
          1.0717,
          1.0816,
          1.0914,
          1.1013,
          1.1111,
          1.1209,
          1.1308,
          1.1406,
          1.1505,
          1.1603,
          1.1702,
          1.18,
          1.1899,
          1.1997,
          1.2095,
          1.2194,
          1.2292,
          1.2391,
          1.2489
        ],
        "COP": [
          1.17,
          1.191,
          1.212,
          1.233,
          1.254,
          1.275,
          1.296,
          1.317,
          1.338,
          1.359,
          1.405,
          1.426,
          1.447,
          1.468,
          1.489,
          1.51,
          1.531,
          1.552,
          1.573,
          1.594,
          1.66,
          1.677,
          1.694,
          1.711,
          1.728,
          1.745,
          1.762,
          1.779,
          1.796,
          1.813,
          1.83,
          1.8535,
          1.877,
          1.9005,
          1.924,
          1.9474,
          1.9709,
          1.9944,
          2.0179,
          2.0414,
          2.0649,
          2.0884,
          2.1119,
          2.1353,
          2.16,
          2.16,
          2.16,
          2.16,
          2.16,
          2.16,
          2.16,
          2.1814,
          2.206,
          2.2306,
          2.2551,
          2.2797,
          2.3043,
          2.3288,
          2.3534,
          2.3779,
          2.4025,
          2.4271,
          2.4516,
          2.4762,
          2.5007,
          2.5253,
          2.5499,
          2.6713,
          2.7946,
          2.821,
          2.8474,
          2.8738,
          2.9003,
          2.9267,
          2.9531,
          2.9795,
          3.0059,
          3.0323,
          3.0587,
          3.0851,
          3.1115,
          3.138,
          3.1644,
          3.1908,
          3.2172,
          3.2436,
          3.27,
          3.2964,
          3.3228,
          3.3492,
          3.3757
        ]
      }
    }
  },
  "average_installed": {
    "description": "Popularity-weighted blend of the top-10 AHRI numbers in ERS retrofit data matched to NEEP (Phase 3a).",
    "min_op_temp_C": -30.0,
    "composition": [
      {
        "outdoor_model": "GUD36W/A-D(U)",
        "brand": "GREE",
        "weight": 10617,
        "min_op_temp_C": -30.0
      },
      {
        "outdoor_model": "KU36UHO",
        "brand": "KINGHOME",
        "weight": 4820,
        "min_op_temp_C": -30.0
      },
      {
        "outdoor_model": "38MARBQ24AA3",
        "brand": "CARRIER",
        "weight": 3337,
        "min_op_temp_C": -30.0
      },
      {
        "outdoor_model": "LSU120HSV5",
        "brand": "LG",
        "weight": 2298,
        "min_op_temp_C": -20.0
      },
      {
        "outdoor_model": "DMA24HOS20230E7",
        "brand": "MOOVAIR",
        "weight": 2167,
        "min_op_temp_C": -30.0
      },
      {
        "outdoor_model": "TU36-24WADU",
        "brand": "TOSOT",
        "weight": 4216,
        "min_op_temp_C": -30.0
      },
      {
        "outdoor_model": "BX30-24HPHYHA",
        "brand": "Bladex",
        "weight": 1991,
        "min_op_temp_C": -25.0
      },
      {
        "outdoor_model": "3MXL24WMVJU*",
        "brand": "DAIKIN",
        "weight": 1791,
        "min_op_temp_C": -25.0
      }
    ],
    "weight_total": 31237,
    "curve": {
      "T_C": [
        -30.0,
        -29.5,
        -29.0,
        -28.5,
        -28.0,
        -27.5,
        -27.0,
        -26.5,
        -26.0,
        -25.5,
        -25.0,
        -24.5,
        -24.0,
        -23.5,
        -23.0,
        -22.5,
        -22.0,
        -21.5,
        -21.0,
        -20.5,
        -20.0,
        -19.5,
        -19.0,
        -18.5,
        -18.0,
        -17.5,
        -17.0,
        -16.5,
        -16.0,
        -15.5,
        -15.0,
        -14.5,
        -14.0,
        -13.5,
        -13.0,
        -12.5,
        -12.0,
        -11.5,
        -11.0,
        -10.5,
        -10.0,
        -9.5,
        -9.0,
        -8.5,
        -8.0,
        -7.5,
        -7.0,
        -6.5,
        -6.0,
        -5.5,
        -5.0,
        -4.5,
        -4.0,
        -3.5,
        -3.0,
        -2.5,
        -2.0,
        -1.5,
        -1.0,
        -0.5,
        0.0,
        0.5,
        1.0,
        1.5,
        2.0,
        2.5,
        3.0,
        3.5,
        4.0,
        4.5,
        5.0,
        5.5,
        6.0,
        6.5,
        7.0,
        7.5,
        8.0,
        8.5,
        9.0,
        9.5,
        10.0,
        10.5,
        11.0,
        11.5,
        12.0,
        12.5,
        13.0,
        13.5,
        14.0,
        14.5,
        15.0
      ],
      "cap_frac_of_rated47": [
        0.5819,
        0.5901,
        0.5983,
        0.6065,
        0.6147,
        0.6229,
        0.6311,
        0.6393,
        0.6475,
        0.6546,
        0.6546,
        0.6621,
        0.6708,
        0.6794,
        0.688,
        0.6967,
        0.7053,
        0.714,
        0.7226,
        0.7312,
        0.7415,
        0.7504,
        0.7592,
        0.7681,
        0.7769,
        0.7858,
        0.7946,
        0.8035,
        0.8123,
        0.8212,
        0.8301,
        0.8313,
        0.8326,
        0.8338,
        0.8351,
        0.8363,
        0.8376,
        0.8388,
        0.8401,
        0.8413,
        0.8426,
        0.8438,
        0.8451,
        0.8463,
        0.8525,
        0.8612,
        0.87,
        0.8787,
        0.8874,
        0.8961,
        0.9049,
        0.9136,
        0.9223,
        0.931,
        0.9398,
        0.9485,
        0.9572,
        0.9659,
        0.9747,
        0.9834,
        0.9921,
        1.0008,
        1.0096,
        1.0183,
        1.027,
        1.0357,
        1.0445,
        1.0532,
        1.0619,
        1.0706,
        1.0794,
        1.0881,
        1.0968,
        1.1055,
        1.1143,
        1.123,
        1.1317,
        1.1404,
        1.1492,
        1.1579,
        1.1666,
        1.1753,
        1.184,
        1.1928,
        1.2015,
        1.2102,
        1.2189,
        1.2277,
        1.2364,
        1.2451,
        1.2538
      ],
      "COP": [
        1.2009,
        1.2216,
        1.2422,
        1.2628,
        1.2834,
        1.3041,
        1.3247,
        1.3453,
        1.3659,
        1.3866,
        1.4065,
        1.4277,
        1.449,
        1.4702,
        1.4915,
        1.5127,
        1.534,
        1.5553,
        1.5765,
        1.5978,
        1.664,
        1.6848,
        1.7056,
        1.7264,
        1.7471,
        1.7679,
        1.7887,
        1.8095,
        1.8303,
        1.8511,
        1.8719,
        1.8988,
        1.9257,
        1.9526,
        1.9794,
        2.0063,
        2.0332,
        2.0601,
        2.087,
        2.1138,
        2.1407,
        2.1676,
        2.1945,
        2.2214,
        2.2382,
        2.2382,
        2.2382,
        2.2382,
        2.2382,
        2.2382,
        2.2382,
        2.2503,
        2.2733,
        2.2962,
        2.3192,
        2.3421,
        2.3651,
        2.3881,
        2.411,
        2.434,
        2.457,
        2.4799,
        2.5029,
        2.5259,
        2.5488,
        2.5718,
        2.5948,
        2.7162,
        2.8395,
        2.8641,
        2.8888,
        2.9135,
        2.9382,
        2.9629,
        2.9876,
        3.0123,
        3.037,
        3.0617,
        3.0864,
        3.1111,
        3.1358,
        3.1605,
        3.1852,
        3.2099,
        3.2346,
        3.2592,
        3.2839,
        3.3086,
        3.3333,
        3.358,
        3.3827
      ]
    }
  },
  "gshp": {
    "ottawa_ewt": {
      "undisturbed_ground_C": 8.5,
      "design_min_C": 0.0,
      "typical_winter_mean_C": 4.0,
      "shoulder_C": 7.0,
      "note": "Vertical closed-loop with antifreeze; catalog COP is 0% antifreeze -- apply ~0.91 (20% propylene glycol @ 32 F) for a conservative design-condition estimate (WaterFurnace antifreeze table)."
    },
    "units": {
      "wf7_700a11_036": {
        "brand": "WaterFurnace",
        "model": "7 Series 700A11 (036)",
        "type": "Variable-speed water-to-air",
        "refrigerant": "R-410A",
        "doc": "WaterFurnace 7 Series 700A11 Spec Catalog SC2700AN, '036 - 100% Full Load' p.34 (11.5 gpm / 1500 cfm)",
        "rated_cap_ewt0_kW": 10.961,
        "iso13256_glhp_heating_cop_0C": null,
        "raw_points": [
          {
            "EWT_C": -6.7,
            "COP": 3.32,
            "cap_frac": 0.8716577540106952
          },
          {
            "EWT_C": -1.1,
            "COP": 3.79,
            "cap_frac": 1.0
          },
          {
            "EWT_C": 4.4,
            "COP": 4.46,
            "cap_frac": 1.1577540106951871
          },
          {
            "EWT_C": 10.0,
            "COP": 4.83,
            "cap_frac": 1.2967914438502675
          },
          {
            "EWT_C": 15.6,
            "COP": 5.36,
            "cap_frac": 1.4518716577540107
          },
          {
            "EWT_C": 21.1,
            "COP": 5.84,
            "cap_frac": 1.6042780748663101
          }
        ],
        "curve": {
          "EWT_C": [
            -7.0,
            -6.5,
            -6.0,
            -5.5,
            -5.0,
            -4.5,
            -4.0,
            -3.5,
            -3.0,
            -2.5,
            -2.0,
            -1.5,
            -1.0,
            -0.5,
            0.0,
            0.5,
            1.0,
            1.5,
            2.0,
            2.5,
            3.0,
            3.5,
            4.0,
            4.5,
            5.0,
            5.5,
            6.0,
            6.5,
            7.0,
            7.5,
            8.0,
            8.5,
            9.0,
            9.5,
            10.0,
            10.5,
            11.0,
            11.5,
            12.0,
            12.5,
            13.0,
            13.5,
            14.0,
            14.5,
            15.0,
            15.5,
            16.0,
            16.5,
            17.0,
            17.5,
            18.0,
            18.5,
            19.0,
            19.5,
            20.0,
            20.5,
            21.0
          ],
          "COP": [
            3.32,
            3.3368,
            3.3787,
            3.4207,
            3.4627,
            3.5046,
            3.5466,
            3.5886,
            3.6305,
            3.6725,
            3.7145,
            3.7564,
            3.8022,
            3.8631,
            3.924,
            3.9849,
            4.0458,
            4.1067,
            4.1676,
            4.2285,
            4.2895,
            4.3504,
            4.4113,
            4.4666,
            4.4996,
            4.5327,
            4.5657,
            4.5987,
            4.6318,
            4.6648,
            4.6979,
            4.7309,
            4.7639,
            4.797,
            4.83,
            4.8773,
            4.9246,
            4.972,
            5.0193,
            5.0666,
            5.1139,
            5.1612,
            5.2086,
            5.2559,
            5.3032,
            5.3505,
            5.3949,
            5.4385,
            5.4822,
            5.5258,
            5.5695,
            5.6131,
            5.6567,
            5.7004,
            5.744,
            5.7876,
            5.8313
          ],
          "cap_frac_of_ewt0": [
            0.8717,
            0.8762,
            0.8877,
            0.8992,
            0.9106,
            0.9221,
            0.9335,
            0.945,
            0.9565,
            0.9679,
            0.9794,
            0.9908,
            1.0029,
            1.0172,
            1.0316,
            1.0459,
            1.0602,
            1.0746,
            1.0889,
            1.1033,
            1.1176,
            1.1319,
            1.1463,
            1.1602,
            1.1727,
            1.1851,
            1.1975,
            1.2099,
            1.2223,
            1.2347,
            1.2471,
            1.2595,
            1.272,
            1.2844,
            1.2968,
            1.3106,
            1.3245,
            1.3383,
            1.3522,
            1.366,
            1.3799,
            1.3937,
            1.4076,
            1.4214,
            1.4353,
            1.4491,
            1.463,
            1.4768,
            1.4907,
            1.5045,
            1.5184,
            1.5322,
            1.5461,
            1.5599,
            1.5738,
            1.5877,
            1.6015
          ]
        }
      },
      "wf5_500a11_nd038": {
        "brand": "WaterFurnace",
        "model": "5 Series 500A11 (ND038, dual-cap)",
        "type": "Two-stage water-to-air",
        "refrigerant": "R-454B",
        "doc": "WaterFurnace 5 Series 500A11 Spec Catalog SC2500AN, 'ND038 High Speed' p.62 (9.0 gpm / 1250 cfm); ISO 13256-1 p.6",
        "rated_cap_ewt0_kW": 8.675,
        "iso13256_glhp_heating_cop_0C": 4.2,
        "raw_points": [
          {
            "EWT_C": -6.7,
            "COP": 3.34,
            "cap_frac": 0.8783783783783783
          },
          {
            "EWT_C": -1.1,
            "COP": 3.8,
            "cap_frac": 1.0
          },
          {
            "EWT_C": 4.4,
            "COP": 4.21,
            "cap_frac": 1.162162162162162
          },
          {
            "EWT_C": 10.0,
            "COP": 4.59,
            "cap_frac": 1.304054054054054
          },
          {
            "EWT_C": 15.6,
            "COP": 4.88,
            "cap_frac": 1.412162162162162
          },
          {
            "EWT_C": 21.1,
            "COP": 5.14,
            "cap_frac": 1.5878378378378377
          }
        ],
        "curve": {
          "EWT_C": [
            -7.0,
            -6.5,
            -6.0,
            -5.5,
            -5.0,
            -4.5,
            -4.0,
            -3.5,
            -3.0,
            -2.5,
            -2.0,
            -1.5,
            -1.0,
            -0.5,
            0.0,
            0.5,
            1.0,
            1.5,
            2.0,
            2.5,
            3.0,
            3.5,
            4.0,
            4.5,
            5.0,
            5.5,
            6.0,
            6.5,
            7.0,
            7.5,
            8.0,
            8.5,
            9.0,
            9.5,
            10.0,
            10.5,
            11.0,
            11.5,
            12.0,
            12.5,
            13.0,
            13.5,
            14.0,
            14.5,
            15.0,
            15.5,
            16.0,
            16.5,
            17.0,
            17.5,
            18.0,
            18.5,
            19.0,
            19.5,
            20.0,
            20.5,
            21.0
          ],
          "COP": [
            3.34,
            3.3564,
            3.3975,
            3.4386,
            3.4796,
            3.5207,
            3.5618,
            3.6029,
            3.6439,
            3.685,
            3.7261,
            3.7671,
            3.8075,
            3.8447,
            3.882,
            3.9193,
            3.9565,
            3.9938,
            4.0311,
            4.0684,
            4.1056,
            4.1429,
            4.1802,
            4.2168,
            4.2507,
            4.2846,
            4.3186,
            4.3525,
            4.3864,
            4.4204,
            4.4543,
            4.4882,
            4.5221,
            4.5561,
            4.59,
            4.6159,
            4.6418,
            4.6677,
            4.6936,
            4.7195,
            4.7454,
            4.7713,
            4.7971,
            4.823,
            4.8489,
            4.8748,
            4.8989,
            4.9225,
            4.9462,
            4.9698,
            4.9935,
            5.0171,
            5.0407,
            5.0644,
            5.088,
            5.1116,
            5.1353
          ],
          "cap_frac_of_ewt0": [
            0.8784,
            0.8827,
            0.8936,
            0.9044,
            0.9153,
            0.9262,
            0.937,
            0.9479,
            0.9587,
            0.9696,
            0.9805,
            0.9913,
            1.0029,
            1.0177,
            1.0324,
            1.0472,
            1.0619,
            1.0767,
            1.0914,
            1.1061,
            1.1209,
            1.1356,
            1.1504,
            1.1647,
            1.1774,
            1.19,
            1.2027,
            1.2154,
            1.228,
            1.2407,
            1.2534,
            1.266,
            1.2787,
            1.2914,
            1.3041,
            1.3137,
            1.3234,
            1.333,
            1.3427,
            1.3523,
            1.362,
            1.3716,
            1.3813,
            1.3909,
            1.4006,
            1.4102,
            1.4249,
            1.4409,
            1.4569,
            1.4729,
            1.4888,
            1.5048,
            1.5208,
            1.5367,
            1.5527,
            1.5687,
            1.5846
          ]
        }
      }
    }
  }
}